# پرامپت جامع تولید دیاگرام 3D از P&ID 2D
## سیستم تبرید صنعتی - Dubai Industrial Slaughterhouse

---

## بخش اول: تعریف و هدف

### الف) هدف نهایی
تبدیل **P&ID دو‌بعدی** (فلودیاگرام دقیق) به یک **نمایش سه‌بعدی فوق‌العاده مشابه عکس‌های نمونه** که شامل:

1. **نمایش کامل اجزاء** با جزئیات واقعی
2. **لوله‌کشی سه‌بعدی** با رنگ‌بندی دقیق و گذر درست
3. **ابزارات قابل مشاهده** در موقعیت‌های صحیح
4. **محیط و ساختار** ساختمان کارخانه
5. **کیفیت رندر** مثل تصاویر صنعتی حرفه‌ای

### ب) استاندارد کیفیت مرجع
**عکس‌های نمونه ارائه‌شده نشان‌دهنده:**
- **عکس اول:** نمای سه‌بعدی کل سیستم (اسومتریک 45° × 35°)
- **عکس دوم:** نمای بالایی (Top View) با دقت لوله‌کشی

**باید مشابه این کیفیت تولید شود**

---

## بخش دوم: مشخصات تفصیلی اجزاء و ابعاد

### الف) کمپرسور (Compressor) - C1 و C2

#### نوع: پیستونی نیمه‌بسته دومرحله‌ای

**مشخصات فیزیکی:**
```
C1 (مرحله اول - Low Stage):
- قدرت: 150 kW
- ابعاد: 1200mm (طول) × 900mm (عرض) × 1100mm (ارتفاع)
- وزن: 2500 kg
- رنگ: ماسه‌ای/خاکستری
- نوع اتصال: Bolted to Foundation

C2 (مرحله دوم - High Stage):
- قدرت: 115 kW
- ابعاد: 1000mm × 800mm × 1000mm
- وزن: 2000 kg
- موقعیت: کنار C1 (فاصله 500mm)
```

**جزئیات نمایش:**
- **بدنه:** به شکل یک استوانه بزرگ افقی با سر و قطب‌ها
- **اتصالات لوله:**
  - Suction (پایین سمت چپ): قطر 100mm
  - Discharge (بالای راست): قطر 80mm
- **موتور:** در بالا (Electric Motor 150kW - رنگ سیاه براق)
- **لاگاژ روی بدنه:** "C1" و "C2" به صورت برجسته
- **پایه‌ها:** چهار پایه‌ی فولادی

---

### ب) کندانسور (Condenser) - E2

#### نوع: کندانسور هوایی با فن (Air-Cooled)

**مشخصات فیزیکی:**
```
ابعاد کلی: 2800mm (طول) × 1600mm (عرض) × 2200mm (ارتفاع)
موقعیت: بالای سیستم (بر روی سقف ساختمان)
وزن: 4500 kg
تعداد فن: 2 عدد (Axial Fans)
```

**جزئیات نمایش:**
- **هسته تبادل حرارت:** 
  - به شکل لوله‌های عمودی پنج‌ری‌ال (5 Rows)
  - رنگ: نقره‌ای/فلزی روشن
  - ابعاد: 2400mm × 1400mm × 1800mm

- **فن‌های محوری:**
  - تعداد: 2 عدد
  - موقعیت: دو طرف هسته
  - قطر هر فن: 1200mm
  - رنگ بیشه: سفید یا خاکستری روشن

- **اتصالات:**
  - ورودی (پایین): لوله قرمز 150mm
  - خروجی (پایین): لوله قرمز 150mm
  - ورود هوا: از دو طرف (جریان محوری)

- **قاب و ساختار:**
  - فلز سفید (Aluminium)
  - درب‌های بازرسی جانبی

---

### ج) اواپراتور (Evaporator) - E1

#### نوع: اواپراتور هوایی فن‌دار (Forced Circulation)

**مشخصات فیزیکی:**
```
ابعاد: 1800mm (طول) × 1200mm (عرض) × 1500mm (ارتفاع)
موقعیت: در داخل سردخانه‌ها (2 عدد برای سردخانه‌های مختلف)
وزن هر واحد: 1800 kg
تعداد فن: 1 عدد هر واحد
```

**جزئیات نمایش:**
- **هسته تبادل حرارت:**
  - لوله‌های آلومینیومی سفید
  - 4 ردیف افقی (4 Rows)
  - پره‌های آلومینیومی نازک

- **فن:**
  - قطر: 600mm
  - موقعیت: روی طرف
  - رنگ: آبی/تیره (سنتی)

- **اتصالات:**
  - ورودی (پایین چپ): لوله سفید 80mm
  - خروجی (بالای راست): لوله سفید 80mm

- **نصب:**
  - روی پایه‌های فلزی در سردخانه

---

### د) مخزن رسیور (Receiver Tank) - D1

**مشخصات فیزیکی:**
```
ابعاد: 1500mm (قطر) × 2800mm (ارتفاع)
موقعیت: روی پایه‌های فولادی در اتاق تجهیزات
وزن خالی: 2000 kg
ظرفیت: 1000 لیتر
فشار تصمیم: 25 bar
```

**جزئیات نمایش:**
- **بدنه:**
  - به شکل سیلندر عمودی
  - رنگ: شرابی/بنفش تیره (استاندارد رسیور)
  - پوشش: براق فلزی

- **سر و قطب‌ها:**
  - سر دایره‌ای بالا و پایین (Hemispherical Heads)
  - قطرهای اتصال: فولادی روشن

- **اتصالات اصلی:**
  - **ورودی از کندانسور:** بالای سیلندر (لوله قرمز 120mm)
  - **خروجی به شیر انبساط:** پایین (لوله زرد 80mm)
  - **Drain/Blow Down:** قاعده (لوله خاکستری 25mm)

- **ابزارات روی بدنه:**
  - **شیشه مشاهده:** وسط (شفاف - نشان دادن سطح مایع)
  - **دماسنج:** سمت راست (TI1 - قرمز)
  - **فشارسنج:** سمت چپ (PI1 - سیاه)
  - **Safety Block Valve:** بالا (قرمز)

- **پایه:**
  - 3 یا 4 پایه فولادی (High Carbon Steel)
  - رنگ: خاکستری/سیاه

---

### هـ) شیر انبساط (Expansion Valve) - V3

#### نوع: الکترونیکی (Electronic TXV)

**مشخصات فیزیکی:**
```
ابعاد: 400mm (طول) × 250mm (عرض) × 300mm (ارتفاع)
وزن: 45 kg
موقعیت: خط جریان مایع، قبل اواپراتور
```

**جزئیات نمایش:**
- **بدنه اصلی:**
  - به شکل جعبه‌ای فلزی
  - رنگ: خاکستری روشن
  - درج‌ها و خطوط و حروف نقش‌شده

- **اتصالات:**
  - **ورودی:** سمت چپ (لوله زرد - Liquid)
  - **خروجی:** سمت راست (لوله سفید - 2-Phase)
  - **سنسور حرارتی:** استوانه نازک روی خروجی (Thermal Bulb)

- **سیم‌کشی الکترونیکی:**
  - کابل‌های کنترلی (سیاه و قرمز)
  - اتصال به کنترل‌کننده

---

### و) شیرهای جداکننده و ایزوله‌سازی

#### V1: Ball Valve (ایزولاسیون خروج رسیور)
- ابعاد: 200mm × 150mm
- رنگ: فلز براق
- موقعیت: پایین رسیور (Drain)

#### V2: Receiver Isolation Valve
- ابعاد: 250mm × 200mm
- رنگ: قرمز براق
- موقعیت: خروج رسیور

#### V4: Discharge Check Valve
- ابعاد: 300mm × 250mm
- رنگ: فلز خاکستری
- موقعیت: بعد از کمپرسور

---

### ز) لوله‌کشی (Piping) و اتصالات

#### خط فشار بالا (Discharge Line) - لوله قرمز
```
مشخصات:
- قطر نامی (Nominal): DN125 (4.9 اینچ)
- ماده: Seamless Steel Tube
- رنگ: قرمز براق (RAL 3020)
- طول تقریبی: 2500mm
- کوپلینگ‌های میانی: هر 1500mm
- ابزارهای روی خط: PI2 (فشارسنج بعد کمپرسور)
```

#### خط مایع (Liquid Line) - لوله زرد
```
مشخصات:
- قطر نامی: DN80 (3.15 اینچ)
- ماده: Seamless Copper Tube
- رنگ: زرد براق (RAL 1018)
- طول تقریبی: 3000mm
- شامل: Filter-Dryer (پس از رسیور)
- ابزارهای روی خط: PI3، TI3 (قبل شیر انبساط)
```

#### خط دو‌فاز (2-Phase Line) - لوله سفید
```
مشخصات:
- قطر نامی: DN80 (3.15 اینچ)
- ماده: Seamless Steel
- رنگ: سفید براق (RAL 9016)
- طول تقریبی: 800mm
- از شیر انبساط تا اواپراتور
- ابزارهای روی خط: PI4 (ورودی اواپراتور)
```

#### خط مکش (Suction Line) - لوله آبی تیره
```
مشخصات:
- قطر نامی: DN100 (4 اینچ)
- ماده: Seamless Steel
- رنگ: آبی تیره (RAL 5002)
- طول تقریبی: 1200mm
- از خروج اواپراتور تا مکش کمپرسور
- ابزارهای روی خط: TI4، PI5 (ورودی کمپرسور)
```

#### خط برگشت روغن (Oil Return Line) - لوله صورتی کم‌رنگ
```
مشخصات:
- قطر نامی: DN25 (1 اینچ)
- ماده: Seamless Steel
- رنگ: صورتی پر رنگ (RAL 3015)
- از Oil Separator تا کرنکیس کمپرسور
```

---

### ح) فیلتر و درای‌کن (Filter-Dryer)

**مشخصات فیزیکی:**
```
ابعاد: 400mm (قطر) × 600mm (ارتفاع)
وزن: 35 kg
موقعیت: در خط مایع (قبل شیر انبساط)
```

**جزئیات نمایش:**
- **بدنه:**
  - استوانه‌ای فلزی
  - رنگ: سبز روشن (RAL 6018)
  - نقش: "Filter-Dryer" روی کناره

- **اتصالات:**
  - ورودی: بالا (لوله زرد)
  - خروجی: پایین (لوله زرد)
  - Glass Viewer: وسط (شفاف)

---

### ط) Oil Separator

**مشخصات فیزیکی:**
```
ابعاد: 600mm (قطر) × 800mm (ارتفاع)
وزن: 80 kg
موقعیت: بعد از کمپرسور (عمودی یا افقی)
```

**جزئیات نمایش:**
- **بدنه:** استوانه‌ای فلزی
- **رنگ:** نقره‌ای/خاکستری تیره
- **اتصالات:**
  - ورودی بالا: لوله قرمز (از کمپرسور)
  - خروجی روغن: پایین (لوله صورتی)
  - خروجی گاز: بالا (لوله قرمز به کندانسور)

---

## بخش سوم: مشخصات ساختمان و محیط

### الف) اتاق تجهیزات (Equipment Room)

```
ابعاد داخلی:
- طول: 8 متر
- عرض: 6 متر
- ارتفاع: 4 متر

کف:
- ماده: پلاستیک سیاه (Industrial Grade)
- تقسیم‌بندی: پنل‌های مربعی 500×500mm (برای حمل و نقل)

دیوارها:
- رنگ: سفید محض (RAL 9010)
- ماده: فلز یا بتن
- درها: 2 درب (سفید)
- پنجره‌ها: 2 پنجره (برای تهویه)

سقف:
- رنگ: خاکستری روشن
- بیم‌های فولادی قابل مشاهده
- هوزینگ‌های مدرن

نورپردازی:
- چراغ‌های LED صنعتی
- روشنایی معادل 500-750 lux
```

### ب) سردخانه‌ها (Cold Rooms)

```
موقعیت: بالای اتاق تجهیزات

سردخانه 1 (High Temp):
- دمای هدف: -10°C تا 0°C
- ابعاد: 4m × 3m × 2.5m
- رنگ داخلی: سفید پنیری

سردخانه 2 (Low Temp):
- دمای هدف: -18°C
- ابعاد: 4m × 3m × 2.5m
- رنگ داخلی: سفید پنیری

جدارها:
- Sandwich Panels (150mm)
- رنگ بیرونی: سفید
- درب‌ها: درب‌های فولادی قوی
- پنجره‌های بازرسی: شیشه شفاف
```

---

## بخش چهارم: نحوه نمایش لوله‌کشی و اتصالات

### الف) قوانین پیگیری لوله (Pipe Routing)

```
اصول کلی:
1. لوله‌ها از چپ به راست (یا راست به چپ) جریان یافته
2. لوله‌های عمودی بطور موازی یا خطی چیده شده
3. تغییر جهت با پیچ‌های 45° یا 90° صاف (Bends)
4. تقاطع لوله‌ها: یکی از روی دیگری (3D Clearance)
5. فاصله از دیوار: حداقل 200mm
```

### ب) اتصالات و شیرها

```
نوع اتصالات:
- Flanged Connections: برای اتصال اجزاء اصلی
- Welded Joints: برای خطوط اصلی
- Threaded Connections: برای اتصالات کوچک

نمایش:
- اتصالات فلنجی: به صورت دو دایره (یکی کوچک روی دیگری)
- لاگ‌های پیچ: نقاط سیاه روی لبه
- شیرها: نماد جعبه‌ای یا دایره‌ای (بستگی به نوع)
```

---

## بخش پنجم: ابزارات کنترل و اندازه‌گیری (3D)

### الف) فشارسنج‌ها (Pressure Gauges)

```
PI1 - روی رسیور:
- نوع: Glycerine-filled Gauge
- قطر: 100mm
- محدوده: 0-25 bar
- نمایش: پیکانی مشکی بر روی صفحه سفید
- رنگ بدنه: برنج یا فولاد ضد زنگ

PI2 - روی خط تخلیه:
- نوع: Digital Pressure Gauge
- نمایش دیجیتال: صورتی/قرمز
- اندازه: 80mm
- موقعیت: زیر کندانسور

PI3 - روی خط مایع:
- نوع: Bourdon Tube
- قطر: 63mm
- رنگ: خاکستری

PI4 - ورودی اواپراتور:
- نوع: Analog
- موقعیت: بلوکه‌ی اتصالات
```

### ب) دماسنج‌ها (Temperature Gauges)

```
TI1 - روی رسیور:
- نوع: Thermometer (سیال قرمز در شیشه)
- محدوده: -30 تا +50°C
- رنگ: سبز روشن
- طول: 300mm

TI2 - خروج کمپرسور:
- نوع: Digital Temperature Sensor
- نمایش: صفحه کوچک LED
- رنگ: مشکی

TI3 - خروج اواپراتور:
- نوع: Bulb Thermometer
- رنگ: قرمز
- موقعیت: روی خط سفید
```

### ج) نمایش ابزارات

```
گذاری و اتصالات:
- تمام ابزارات به صورت سه‌بعدی دقیق
- لاگ‌های اتصالات قابل مشاهده
- صفحات قابل خوانایی
- رنگ‌بندی درست
- نورافکن‌های صحیح برای درخشش فلزی
```

---

## بخش ششم: نیازمندی‌های رندرینگ و کیفیت

### الف) تنظیمات دوربین

```
نمای 1 - Isometric 3D View:
- زاویه: 45° (X) × 35° (Y)
- فاصله: تا بتوان تمام سیستم را دید
- FOV: 45 درجه (مثل نمای اول عکس)
- Rotation Center: وسط رسیور

نمای 2 - Top View:
- زاویه: 0° (از بالا)
- FOV: 60 درجه
- وضوح نمایش: لوله‌کشی و اتصالات واضح

نمای 3 - Front View:
- نمای مقابل
- نمایش کامل اجزاء

نمای 4 - Side View:
- نمای جانبی
- جزئیات لوله‌کشی
```

### ب) تنظیمات نور و سایه

```
نور‌پردازی:
- 3 لامپ Three-Point Lighting
  1. Key Light (سمت راست جلو): شدت 1.5
  2. Fill Light (سمت چپ): شدت 0.7
  3. Back Light (پشت): شدت 0.5

بیک‌گراند:
- رنگ: سفید خالص یا Neutral Gray (RAL 7035)
- یا محیط کارخانه (بلوکی و فضای صنعتی)

سایه‌ها:
- Soft Shadows (نرم نسبی)
- Shadow Darkness: 0.3-0.5
- Ambient Occlusion: فعال (تقویت فضایی)
```

### ج) تنظیمات رندر (Render Settings)

```
Engine: Cycles (Blender) یا V-Ray
- نمونه‌برداری: حداقل 256 samples
- Denoise: فعال (Intel Open Image)
- گیم‌ما: Linear

وضوح:
- حداقل: 4K (3840 × 2160)
- بهتر: 8K (7680 × 4320)
- Aspect Ratio: 16:9

گاما و رنگ:
- Color Space: Linear/sRGB
- Exposure: 0 (طبیعی)
- Color Management: filmic

فیلتر و پس‌پردازش:
- Bloom: خفیف (برای شیشه و فلز)
- Depth of Field: حداقل
- Motion Blur: خیر
```

---

## بخش هفتم: جزئیات رنگ‌بندی استاندارد

### الف) رنگ‌های لوله‌ها (ISO 1219-1)

```
Discharge Line (فشار بالا):
- رنگ: قرمز براق (RAL 3020)
- RGB: 204, 0, 0
- نیم‌سایه: 102, 0, 0 (برای گوشه‌های داخلی)

Suction Line (فشار پایین):
- رنگ: آبی تیره (RAL 5002)
- RGB: 0, 33, 132
- نیم‌سایه: 0, 16, 66

Liquid Line:
- رنگ: زرد براق (RAL 1018)
- RGB: 242, 179, 35
- نیم‌سایه: 121, 89, 0

2-Phase/Oil Return:
- رنگ: سفید/صورتی (RAL 9016 / 3015)
- RGB: 255, 255, 255 / 199, 134, 179
```

### ب) رنگ‌های اجزاء

```
فلزات (Metals):
- Copper: RGB 184, 115, 51 (براق)
- Steel: RGB 192, 192, 192 (تیره‌تر)
- Aluminum: RGB 240, 240, 240 (روشن)

پوشش‌ها (Paint):
- Industrial Gray: RAL 7035 (RGB 196, 189, 180)
- Hydraulic Blue: RAL 5002 (RGB 0, 33, 132)
- Safety Red: RAL 3020 (RGB 204, 0, 0)

شیشه‌ها (Glass):
- شفاف: Transmission 100%
- Refraction Index: 1.45
- نیم‌شفاف برای شیشه‌های مشاهده
```

---

## بخش هشتم: مراحل دقیق مدل‌سازی

### الف) فاز 1 - ساختار پایه (Foundation)

```
1. صفحه کف (Floor):
   - ابعاد: 10m × 8m × 0.3m
   - رنگ: سیاه شطرنجی (IES Pattern)

2. دیوارهای اتاق:
   - 4 دیوار (سفید براق)
   - درها و پنجره‌ها

3. سقف:
   - تیرهای فولادی نمایان
   - سقف خاکستری

4. بیم‌های نگه‌دارنده:
   - فولاد ساختاری
   - قطاع I-Beam
```

### ب) فاز 2 - اجزاء اصلی (Main Components)

```
ترتیب مدل‌سازی:
1. کمپرسورها (C1, C2)
   - استوانه‌های لاگ
   - موتورهای الکتریکی
   - پایه‌های فولادی

2. کندانسور (E2)
   - هسته لوله‌ای
   - فن‌های محوری
   - قاب و اتصالات

3. اواپراتور (E1)
   - هسته و پره‌های کوچک
   - فن‌های گریز از مرکز
   - پایه‌های جدا شده

4. رسیور (D1)
   - سیلندر اصلی
   - سر و قطب‌های نیم‌کروی
   - اتصالات و ابزارات روی سطح

5. فیلتر درای‌کن
6. جداکننده روغن
```

### ج) فاز 3 - لوله‌کشی (Piping)

```
ترتیب طی کردن لوله‌ها:
1. خط تخلیه (Discharge) - قرمز
   کمپرسور → Oil Separator → کندانسور

2. خط مایع (Liquid) - زرد
   کندانسور → رسیور → Filter-Dryer → Expansion Valve

3. خط دو‌فاز (2-Phase) - سفید
   Expansion Valve → اواپراتور

4. خط مکش (Suction) - آبی
   اواپراتور → کمپرسور

5. خط برگشت روغن - صورتی
   Oil Separator → کمپرسور Crankcase

معادلات برای منحنی‌های لوله:
- استفاده از Bezier Curves برای منحنی‌های صاف
- Radius: حداقل 300mm برای فیتینگ‌های 90°
- اتصالات: مدل‌سازی دقیق فلنجها و شیرها
```

### د) فاز 4 - ابزارات (Instrumentation)

```
موقعیت‌های دقیق:
- فشارسنج‌ها: روی بلوک‌های اتصالات
- دماسنج‌ها: روی لوله‌های خط
- سنسورهای حرارتی: انتهای TXV

جزئیات:
- صفحات قرائت
- پیکان‌ها و علامات
- اتصالات لاگ
```

### هـ) فاز 5 - بافت‌ها و مواد (Textures & Materials)

```
فلز‌ها:
- Brushed Steel (خطوط دقیق)
- Glossy Aluminum (روشن و براق)
- Oxidized Copper (نارنجی-قهوه‌ای)
- Cast Iron (سیاه/خاکستری تیره)

رنگ‌ها:
- RAL Color Matching (تطابق دقیق)
- Matte Paint (برای بدنه‌ها)
- Glossy Paint (برای سقف‌های محافظتی)

شیشه:
- Transparency 95%
- Slight Green Tint
- Refraction حقیقی

لاستیک:
- پایه‌های لرزشی: مشکی براق
- Roughness: 0.8
```

---

## بخش نهم: تفاوت‌های میان نمایش‌های مختلف

### الف) نمایش Isometric (نمای 1 - مثل عکس اول)

```
نحوه کار:
- دوربین از زاویه 45° و 35°
- نمایش کامل نسبت‌های سیستم
- همه اجزاء به خوبی قابل مشاهده
- لوله‌کشی و اتصالات دیده می‌شود

نورپردازی:
- نور اصلی از جلو-راست
- سایه‌های نرم و طبیعی
- فلز‌ها براق و درخشنده

بیک‌گراند:
- Neutral Gray یا White
- یا نمایش اتاق تجهیزات دور تا دور
```

### ب) نمایش Top-Down (نمای 2 - مثل عکس دوم)

```
نحوه کار:
- دوربین مستقیم از بالا
- نمایش نقشه‌ای دقیق لوله‌کشی
- نسبت‌های صحیح X-Y
- فاصله‌های دقیق

جزئیات:
- لوله‌ها نشان داده می‌شوند
- اتصالات و شیرها قابل مشاهده
- رنگ‌بندی واضح و منطقی

استفاده:
- برای تحلیل فضایی
- برای بررسی مسیرهای لوله
- برای شناخت جریان
```

---

## بخش دهم: نکات فنی و ترفند‌های رندرینگ

### الف) تقویت واقع‌گرایی

```
1. Subsurface Scattering برای اجزاء نیم‌شفاف
2. Fresnel Effect برای فلز‌های براق
3. Micro-displacement برای بافت‌های ریز
4. Screen-space Reflections برای جزئیات محیطی

5. Lens Distortion خفیف:
   - تقریباً 1-2% (برای واقع‌گرایی)

6. Chromatic Aberration بسیار کم (برای جزئیات)
```

### ب) بهینه‌سازی عملکرد

```
استراتژی Low-Poly برای:
- اجزاء دور از دوربین
- پیک‌بندی‌های کوچک (Rivets)
- اتصالات فرعی

استفاده از:
- Instancing برای شیرهای متعدد
- Baking تاثیرات نور
- LOD (Level of Detail) مدل‌ها
```

### ج) کنترل کیفیت نهایی

```
چک‌لیست نهایی:
✓ تمام لوله‌ها اتصال دارند
✓ رنگ‌ها ISO 1219-1 را دنبال می‌کنند
✓ ابعاد تقریبی واقع‌بینانه هستند
✓ نورپردازی طبیعی و درخشندگی مناسب
✓ هیچ سوراخ یا پلاستیسیتی در اجزاء نیست
✓ سایه‌ها صحیح و ناپیوسته نیستند
✓ تمام ابزارات خوانا هستند
✓ موقعیت‌های اجزاء منطقی هستند
```

---

## بخش یازدهم: فایل‌های خروجی و قالب‌ها

### الف) فرمت‌های تصویری

```
1. Main Render - PNG 16-bit:
   - 8K یا 4K (با alpha channel)
   - نام: "3D_Dubai_Refrigeration_Isometric_v1.png"

2. Top View - PNG 16-bit:
   - 4K (پایه کاملاً واضح)
   - نام: "3D_Dubai_Refrigeration_TopView_v1.png"

3. Detail Views - PNG 8-bit:
   - فوکوس‌های نزدیک (Compressor, Receiver, etc.)
   - 4K هر کدام

4. Wireframe View - PNG:
   - برای تحلیل نسبت‌های هندسی
```

### ب) فایل‌های Blender

```
ذخیره‌سازی:
- Modular Structure (هر جزء یک Linked File)
- Versioning (v1, v2, v3 برای تغییرات)
- شرح‌های تفصیلی (Comments)
- Collection Organization
```

---

## بخش دوازدهم: شرح روند اجرایی برای AI/Agent

### الف) دستورات مسلسل

```
**PHASE 1 - SETUP:**
1. بارگیری Blender 3.x+
2. ایجاد Scene جدید (1920×1080 أساسی)
3. تنظیم Units بر حسب میلی‌متر
4. ایجاد سه‌ دوربین (Iso، Top، Front)

**PHASE 2 - MODELING:**
1. شروع از Compressors (Primitive Cylinders)
2. Refinement جزئیات (Motors، Bases)
3. ادامه با Heat Exchangers (Condenser و Evaporator)
4. Receiver Tank (دقیق‌ترین)
5. Accessories (Valves، Filters)

**PHASE 3 - PIPING:**
1. Discharge Line (استفاده از Bezier Curve + Bevel)
2. Liquid Line
3. Suction Line
4. 2-Phase Line
5. Oil Return Line

**PHASE 4 - INSTRUMENTATION:**
1. Placement Pressure Gauges
2. Temperature Sensors
3. Block Connectors

**PHASE 5 - MATERIALS & TEXTURES:**
1. متالیک برای فلز‌ها
2. رنگ‌های دقیق RAL
3. شیشه برای مشاهدگاه‌ها

**PHASE 6 - LIGHTING & RENDERING:**
1. Three-point Lighting Setup
2. Tweaking Shadow و Ambient Occlusion
3. Render به 4K+ با Cycles
```

---

## بخش سیزدهم: نمونه‌های مرجع و الهام

### الف) استانداردهایی که باید پیروی شود

```
مثل نمایش‌های:
- Danfoss Technical Drawings (دقیق و حرفه‌ای)
- Bitzer Compressor 3D Models
- ASHRAE Technical Publications
- Industrial CAD Renders

سبک:
- واقع‌گرایانه اما نه Photorealistic
- صنعتی و تمیز
- جزئیات مهم برجسته
```

---

## نکته نهایی و خلاصه

این پرامپت جامع برای تولید **یک مدل سه‌بعدی دقیق و حرفه‌ای** است که:

✅ **دقیق ترمودینامیکی:** تمام اجزاء بر اساس مشخصات واقعی
✅ **استاندارد ISO:** رنگ‌بندی و نام‌گذاری بین‌المللی
✅ **مشابه عکس‌ها:** نوعیت رندر و نورپردازی مثل عکس‌های نمونه
✅ **جزئیات:** هر عنصر با دقت بالا
✅ **حرفه‌ای:** مناسب برای ارائه‌های صنعتی و دولتی

**محدود کننده:** 
- استفاده از Blender 3.4+ با Cycles
- یا 3ds Max + V-Ray
- یا SolidWorks Rendering
- یا Autodesk Fusion 360