# پرامپت اصلاح فلودیاگرام تبرید - Dubai Industrial Slaughterhouse

## مقدمه
این پرامپت برای اصلاح و بهبود فلودیاگرام (P&ID) سیستم تبرید کارخانه‌ی ذبح و تشریح صنعتی دبی است. برنامه باید تمام استانداردهای بین‌المللی و نکات فنی شامل‌شده در این پرامپت را بطور کامل درج کند.

---

## بخش اول: استاندارهای اجباری

### الف) استاندارهای بین‌المللی
**کدام استانداردها باید رعایت شود:**

1. **ISO 10628-1:1997** - نمودار جریان فرآیندی صنعتی
   - قوانین عمومی تهیه‌ی نمودارها
   - نام‌گذاری تجهیزات (کدگذاری شناسه‌ای)
   - نمایش اتصالات و لوله‌رسانی
   
2. **ISO 14617** - نمادهای گرافیکی برای نمودارهای فنی
   - قسمت 15: نمادهای لوله‌کشی و اتصالات
   - نمادهای دقیق برای شیرها، پمپ‌ها، مبدل‌های حرارتی
   
3. **EN 4314:2020** - سیستم‌های تبرید - لوله‌کشی (Refrigeration System Piping)
   - الزامات ایمنی لوله‌های تبرید
   - نشان‌گذاری فشار و دما
   - نشان‌گذاری مواد لوله و قطر
   
4. **ISA-5.1** - نشانه‌های ابزار دقیق
   - نمایش ابزارات کنترل و اندازه‌گیری
   - کدگذاری ابزارات (PI، TI، TIC و غیره)
   
5. **ASHRAE 15:2019** - استاندارد ایمنی سیستم‌های تبرید
   - نیازمندی‌های طراحی و نصب
   - موارد ایمنی لوله‌کشی

---

## بخش دوم: ارزیابی دقیق ایرادات دیاگرام فعلی

### مشخصات پروژه:
**نام:** Dubai Industrial Slaughterhouse
**بار برودتی:** 1299 کیلووات
**مبرد:** R-717 (آمونیاک)
**نوع سیستم:** سردخانه‌های متعدد با دماهای مختلف

### ایرادات شناسایی‌شده (باید اصلاح شود):

#### 1. نمادهای تجهیزات
**مشکل:**
- کمپرسورهای نمایش‌شده باید با نماد دقیق تر ترسیم شوند (حداقل نشان دادن تعداد مراحل)
- نوع کمپرسور (پیستونی، اسکرو، پروانه‌ای) مشخص نشده است
- اگر سیستم دو‌مرحله‌ای است، هر مرحله باید جداگانه نمایش داده شود

**راه حل:**
```
برای کمپرسور تک‌مرحله‌ای (Reciprocating):
      ┌─┐
     ╱ │ ╲
    │  │  │
     ╲ │ ╱
      └─┘

برای کمپرسور اسکرو:
      ┌──────┐
      │ ≈≈≈≈ │
      └──────┘

برای کمپرسور دو‌مرحله‌ای:
[مرحله اول] ──→ [مرحله دوم]
```

#### 2. نمایش کندانسور و اواپراتور
**مشکل:**
- نوع کندانسور (هوایی یا آبی) مشخص نشده است
- سطح تبادل حرارت یا نوع (پره‌دار، لوله‌ای) نشان داده نشده
- موقعیت دماسنج و فشارسنج نادقیق است

**راه حل صحیح:**
```
کندانسور هوایی با فن:
    ═════════════════
    ║     ╱─────╲    ║  ← فن
    ║    │   ═╗  │   ║
    ║    │   ║  │   ║
    ═════════════════
    [نشان دادن جریان هوا]

اواپراتور (فن‌دار):
    ─────────────────
    │  ╱─────╲      │  ← فن
    │ │   ╔═╗ │    │
    │ │   ║ ║ │    │
    ─────────────────
```

#### 3. خطوط لوله‌کشی
**مشکل:**
- تفاوت بین خط‌های فشار بالا (High Pressure) و پایین (Low Pressure) مشخص نشده
- خط خروجی از شیر انبساط تا اواپراتور باید دقیق‌تر ترسیم شود
- خطوط سیگنال کنترل (Signal Lines) نشان داده نشده‌اند

**استاندارد ISO 14617:**
```
خط فشار بالا (Discharge Line):  ═════════════════
خط فشار پایین (Suction Line):   - - - - - - - - 
خط مایع (Liquid Line):          _________ 
خط سیگنال کنترل:                ─ ·· ─ ·· ─
```

#### 4. شیر انبساط
**مشکل:**
- نوع شیر انبساط (تحت‌فشار خودکار / الکترونیکی) مشخص نشده
- نشان دادن سنسور حرارتی (Thermal Bulb) برای TXV
- موقعیت صحیح شیر در مسیر جریان مایع

**شیرهای مختلف:**
```
شیر انبساط خودکار (Thermostatic TXV):
    ┌─────────┐
    │  ><▲    │  ← Thermal bulb
    └────┬────┘

شیر انبساط الکترونیکی (Electronic TXV):
    ┌─────────┐
    │  ≈<│    │  ← سیگنال الکترونیکی
    └────┬────┘
```

#### 5. مخزن رسیور
**مشکل:**
- فیلتر خشک‌کن (Dryer) موقعیت‌های مختلفی می‌تواند داشته باشد
- دیاگرام فعلی فیلتر را نشان نمی‌دهد
- شیشه‌ی مشاهده و شیرهای تخلیه درج نشده‌اند

**شکل صحیح:**
```
    ┌──────────────┐
    │              │
 ──→│   Receiver   │──→
    │   D1(80L)    │
    │   45°C,20B   │
    │              │
    └──────┬───────┘
           │
      ┌────┴────┐
      │ Strainer│ ← Filter (درای‌کن)
      └────┬────┘
```

#### 6. ابزارات کنترل و اندازه‌گیری
**مشکل:**
- ابزارات بر اساس استاندارد ISA-5.1 شماره‌گذاری نشده‌اند
- دماسنج‌ها و فشارسنج‌ها نقاط مناسب ندارند
- کنترل‌کننده‌های دما (TIC) و فشار (PIC) نشان داده نشده‌اند

**استاندارد ISA-5.1:**
```
ابزارات کنترل:
┌─────┐
│ PI1 │  ← Pressure Indicator (فشارسنج)
└─────┘

┌─────┐
│ TI1 │  ← Temperature Indicator (دماسنج)
└─────┘

┌──────┐
│ TIC1 │  ← Temperature Indicator/Controller
└──────┘

┌──────┐
│ PIC1 │  ← Pressure Indicator/Controller
└──────┘

کدگذاری اولویت استاندارد ISA:
- بخش اول: نوع متغیر (T=دما، P=فشار، F=جریان)
- بخش دوم: تابع (I=نمایش، C=کنترل، R=تسجیل)
- بخش سوم: شماره (1، 2، 3...)
```

#### 7. نقاط اندازه‌گیری حیاتی
**مشکل:**
- دماسنج‌های سوپرهیت و سابکول نشان داده نشده‌اند

**نقاط اجباری:**
```
نقطه 1 - خروج اواپراتور:
  • TI1 (دماسنج): سوپرهیت = 5-10K
  • PI1 (فشارسنج): فشار پایین

نقطه 2 - خروج کمپرسور:
  • TI2: دمای خروج کمپرسور
  • PI2: فشار بالا
  • TIC2: کنترل دمای روغن (< 65°C)

نقطه 3 - خروج کندانسور:
  • TI3: سابکول = 3-5K
  • PI3: فشار بالا

نقطه 4 - خروج شیر انبساط:
  • نمایش فشار کاهشی
  • خط مایع-بخار
```

#### 8. نشان‌گذاری اطلاعات
**مشکل:**
- فقدان جدول خواص در نقاط کلیدی
- عدم نمایش دما و فشار در هر محل
- فقدان نشان‌گذاری ماده لوله و قطر

**جدول اجباری روی دیاگرام:**

| نقطه | بخش | T(°C) | P(bar) | Sat/Super | وضعیت |
|------|------|-------|--------|-----------|--------|
| 1 | خروج EVP | -18 | 2.6 | بخار+5K | سوپرهیت |
| 2 | خروج CMP | 35 | 20 | بخار | فشرده شده |
| 3 | خروج CDN | 40 | 20 | مایع-4K | سابکول |
| 4 | خروج TXV | -26 | 2.6 | مخلوط | 2-phaseF |

#### 9. نمایش جریانات ثانویه
**مشکل:**
- خط برگشتی روغن نشان داده نشده
- Oil Return Line مهم است
- خطوط Crankcase Heater برای دماهای پایین نشان داده نشده

**الزامات EN 4314:**
```
برای سیستم‌های R-717:
1. حداقل 10% حجم روغن برای بازگشت
2. خط برگشت روغن در زاویه 45-60°
3. Crankcase Heater برای دماهای زیر -15°C
```

#### 10. مشخصات لوله و اتصالات
**مشکل:**
- قطر لوله (Nominal Diameter) نشان داده نشده
- نوع لوله و ماده آن مشخص نشده
- برچسب Schedule و Pressure Rating حذف شده

**استاندارد EN 4314:**
```
نمونه نشان‌گذاری صحیح روی لوله:
    CU-019 ← قطر نامی
    300 psi ← فشار
    R-717 ← مبرد
    CL340 ← Refrigerant Class
```

#### 11. نقاط اتصال و دبل شیرها
**مشکل:**
- Ball Valves برای isolation نشان داده نشده
- Check Valves در مکان‌های مناسب نیستند
- Strainers و Dryer Filter نشان داده نشده‌اند

**مکان‌های اجباری برای شیر:**
```
1. بعد از کمپرسور: Discharge Check Valve
2. بعد از کندانسور: Isolation Valve
3. قبل از TXV: Filter-Dryer + Isolation Valve
4. قبل از کمپرسور: Oil Return Valve + Check Valve
```

---

## بخش سوم: مقررات فنی دقیق

### الف) محاسبات ترمودینامیکی روی دیاگرام
**باید نشان داده شود:**

```
نقاط مختلف چرخه تبرید با اطلاعات کامل:

نقطه 1 (خروج اواپراتور):
- T₁ = -18°C (دمای سردخانه)
- P₁ = 2.61 bar (فشار اشباع در -18°C برای R-717)
- h₁ = 1405 kJ/kg (آنتالپی گاز اشباع)
- s₁ = 5.36 kJ/kg·K (آنتروپی)
- وضعیت: بخار مرطوب + سوپرهیت 5K

نقطه 2 (خروج کمپرسور):
- T₂ = 35°C (دمای محاسبه‌شده)
- P₂ = 20 bar (فشار تراکم)
- h₂ = 1505 kJ/kg
- s₂ = 5.36 kJ/kg·K (فرآیند ایزنتروپیک)
- وضعیت: بخار فوق‌حرارت

نقطه 3 (خروج کندانسور):
- T₃ = 40°C (با سابکول 4K)
- P₃ = 20 bar
- h₃ = 396 kJ/kg
- s₃ = 1.28 kJ/kg·K
- وضعیت: مایع اشباع

نقطه 4 (خروج شیر انبساط):
- T₄ = -26°C (دمای اشباع در 2.61 bar)
- P₄ = 2.61 bar
- h₄ = 396 kJ/kg (ثابت در فرآیند Isenthalpic)
- وضعیت: مخلوط دو‌فاز
```

### ب) نمایش بار برودتی و توان
**روی دیاگرام نیاز است:**

```
حداقل 4 نقطه بار:
1. بار اواپراتور: 1299 kW
2. بار کمپرسور: W = ṁ × (h₂-h₁)
3. بار کندانسور: Qc = Qe + W
4. COP سیستم: = Qe / W

مثال برای پروژه:
- Qe = 1299 kW (Cooling Load)
- ṁ ≈ 130 kg/s (دبی جریان)
- W ≈ 265 kW (قدرت کمپرسور)
- Qc ≈ 1564 kW (بار کندانسور)
- COP ≈ 4.9 (خوب برای R-717)
```

### ج) محدودیت‌های عملی سوپرهیت و سابکول
**باید روی دیاگرام درج شود:**

```
Superheat (سوپرهیت):
- توصیه‌شده: 5-10 K
- حداقل: 3 K (خطر مایع خوردن کمپرسور)
- حداکثر: 15 K (کاهش ظرفیت)

Subcool (سابکول):
- توصیه‌شده: 3-5 K
- حداقل: 0 K (خطر بخار در شیر)
- حداکثر: 8 K (افزایش اختلاف فشار غیرضروری)

دمای روغن (Oil Temperature):
- حداکثر: 65°C
- حداقل: -5°C (برای R-717)
```

---

## بخش چهارم: ساختار کلی دیاگرام

### الف) ترتیب منطقی اجزاء
**باید بصورت زیر ترسیم شود:**

```
        ┌─────────────────────┐
        │   کندانسور (E2)     │
        │ 1564 kW, 20 bar     │
        │ 44°C ← 50°C         │
        └────────────┬────────┘
                     │ [Discharge Line]
                   ┌─┴─┐
                   │PI2│ 20 bar
                   └─┬─┘
                     │
         ┌───────────┼───────────┐
         │           │           │
       ┌─┴─┐    ┌────┴────┐   ┌─┴──┐
       │V1 │────│Receiver│────│V2  │
       │   │    │80 Litre│    │    │
       └─┬─┘    │Filter  │    └─┬──┘
         │      │Dryer   │      │ [Liquid Line]
       (Drain)  └────┬───┘      │
                     │        ┌──┴────────────┐
                  ┌──┴───┐    │ شیر انبساط    │
                  │TI1   │    │ الکترونیکی    │
                  │40°C  │    │ TXV (V3)     │
                  └──────┘    └───┬──────────┘
                                  │ [2-Phase Line]
                   ┌──────────────┼──────────────┐
                   │              │              │
              [Low Pressure]  ┌────┴────┐   ┌───┴─────┐
                             │اواپراتور│   │موتور   │
                             │1299 kW  │   │Crankcase│
                             │-26°C    │   │Heater   │
                             └────┬────┘   └────┬────┘
                                  │             │
                   ┌──────────────┴─────────────┘
                   │ [Suction Line]
                ┌──┴────┐
                │کمپرسور│ (دو‌مرحله‌ای)
                │265 kW │
                │ C1, C2│
                └──┬────┘
                   │ [Discharge Line]
                   └──→ (به کندانسور)
```

### ب) نام‌گذاری بر اساس ISO 10628

**تجهیزات:**
- E1: اواپراتور (Evaporator)
- E2: کندانسور (Condenser)
- C1: کمپرسور مرحله اول
- C2: کمپرسور مرحله دوم
- D1: مخزن رسیور
- V1: شیر تخلیه
- V2: شیر جداکننده مایع
- V3: شیر انبساط

**خطوط:**
- 1: Suction Line (خط مکش)
- 2: Discharge Line (خط تخلیه)
- 3: Liquid Line (خط مایع)
- 4: 2-Phase Line (خط دو‌فاز)

**ابزارات:**
- PI: Pressure Indicator
- TI: Temperature Indicator
- TIC: Temperature Indicator Controller
- PIC: Pressure Indicator Controller
- FI: Flow Indicator

---

## بخش پنجم: نکات فنی اضافی

### الف) حرکت جریانات
**جهت صحیح جریانات:**

```
1. خط تخلیه (Discharge):
   - از سر کمپرسور
   - در اوج فشار و دما
   - جهت: سبز یا قرمز (High Pressure)

2. خط مایع (Liquid):
   - از کندانسور
   - مایع تمام
   - جهت: زرد (Liquid)

3. خط دو‌فاز (2-Phase):
   - بعد از شیر انبساط
   - مخلوط بخار و مایع
   - جهت: سفید یا آبی روشن

4. خط مکش (Suction):
   - به کمپرسور
   - بخار کم‌فشار
   - جهت: آبی یا نارنجی (Low Pressure)
```

### ب) موقعیت ابزارات استاندارد
**نقاط اجباری:**

```
خط تخلیه (Discharge Line):
├─ PI: بعد از کمپرسور (قبل کندانسور)
└─ TI: قبل کندانسور

خط مایع (Liquid Line):
├─ PI: قبل شیر انبساط
├─ TI: بعد رسیور (سابکول)
└─ VI: قبل TXV

خط دو‌فاز (2-Phase Line):
└─ PI/TI: ورودی اواپراتور

خط مکش (Suction Line):
├─ PI: ورودی کمپرسور
├─ TI: خروج اواپراتور (سوپرهیت)
└─ PI: قبل کمپرسور
```

### ج) شیرهای ایزوله‌سازی و ایمنی
**الزامات EN 4314:**

```
1. Ball Valves برای ایزولاسیون:
   - بعد از کمپرسور
   - بعد از کندانسور
   - قبل اواپراتور
   
2. Check Valves:
   - بعد کمپرسور (Discharge Check)
   - برگشت روغن (Oil Return)
   - مکش موقت (Pump Down)

3. Suction Line Strainer:
   - قبل کمپرسور
   - موادی قابل‌تغییر

4. Dryer Filter:
   - در رسیور یا خط مایع
   - 3-5 میکرون
```

---

## بخش ششم: نیازمندی‌های کیفیت چاپ

### الف) وضوح و خوانایی
- سایز کاراکتر: حداقل 12pt برای نام‌ها
- ضخامت خطوط: 0.5mm تا 1mm
- فاصله‌گذاری مناسب بین اجزاء

### ب) رنگ‌بندی استاندارد
```
High Pressure Line (فشار بالا): قرمز ────────
Low Pressure Line (فشار پایین): آبی - - - - -
Liquid Line (خط مایع): زرد ─────────
Control Signal: نقطه‌چین ─ ·· ─ ·· ─
2-Phase Line: سفید ═════════
```

### ج) اندازه دیاگرام
- حداقل: 594×841mm (A1)
- بهتر: 840×1189mm (A0)
- نسبت ابعاد: 1:1 تا 1:2 برای خوانایی

---

## بخش هفتم: تنظیمات کنترلی که باید نشان داده شود

### الف) کنترل دما
```
Loop 1: کنترل دمای سردخانه
├─ Sensor: T₁ (دماسنج ورودی اواپراتور)
├─ Controller: TIC1
├─ Set Point: -18°C
└─ Actuator: V3 (شیر انبساط)

Loop 2: کنترل دمای روغن کمپرسور
├─ Sensor: T₂ (دماسنج دفع کمپرسور)
├─ Controller: TIC2
├─ Set Point: 65°C max
└─ Actuator: Oil Cooler بایپس یا اضطراری‌کننده
```

### ب) کنترل فشار
```
Loop 1: Discharge Pressure
├─ Sensor: P₂ (فشارسنج دفع)
├─ Controller: PIC1
├─ Set Point: 20 bar (یا پایدار)
└─ Safety: Pressure Relief Valve (5% بالاتر)

Loop 2: Suction Pressure
├─ Sensor: P₁ (فشارسنج مکش)
├─ Controller: اختیاری
└─ Safety: Oil Separator float valve
```

---

## بخش هشتم: نقاط بحرانی ایمنی

**موارد الزامی استاندارد ASHRAE 15:**

```
1. Pressure Relief Valve:
   - موقعیت: High Side (بعد کندانسور)
   - تنظیم: ≤ 1.05 × Design Pressure
   - ظرفیت: ≥ System Capacity

2. Crankcase Heater:
   - برای دماهای پایین (< -15°C)
   - توان: 100-200W
   - فعال: زمان توقف

3. Oil Separator:
   - موقعیت: بعد کمپرسور
   - حداقل: 2 دقیقه زمان ماند
   - Float Valve برای برگشت روغن

4. Accumulator (برای سیستم‌های بزرگ):
   - موقعیت: High Side
   - حجم: 10-20% از رسیور
   - Safety Block Valve
```

---

## خروجی نهایی مورد انتظار

برنامه باید یک P&ID کامل تولید کند که شامل:

✓ تمام اجزاء اصلی (C1, C2, E1, E2, D1, V1-V3)
✓ تمام خطوط (Suction, Discharge, Liquid, 2-Phase)
✓ تمام ابزارات (PI1, PI2, TI1, TI2, TIC1, TIC2)
✓ جدول خواص در هر نقطه (دما، فشار، h, s, وضعیت)
✓ نام‌گذاری اجزاء بر اساس ISO 10628
✓ نشان‌گذاری استاندارد ISA-5.1
✓ نشانه‌های گرافیکی ISO 14617
✓ مشخصات لوله (قطر، نوع، فشار، ماده)
✓ نشان‌گذاری جریانات (سمت و جهت)
✓ حلقه‌های کنترل دما و فشار
✓ نقاط ایمنی (Relief Valve, Accumulator)
✓ موقعیت صحیح تمام شیرها و فیلترها
✓ رنگ‌بندی استاندارد
✓ اطلاعات پروژه (نام، تاریخ، مهندس، مرجع)

---

## منابع استاندارد

1. **ISO 10628-1:1997** - Industrial Process Diagram Symbols
2. **ISO 14617:2005** - Graphical Symbols for Diagrams
3. **EN 4314:2020** - Refrigeration System Piping Requirements
4. **ISA-5.1:2009** - Process Instrumentation Diagram Symbols
5. **ASHRAE 15:2019** - Safety Standard for Refrigeration Systems
6. **ASHRAE Handbook** - Refrigeration Fundamentals
7. **DIN 19227** - Graphical Symbols for Chemical and Pharmaceutical Industry

---

**توجه نهایی:**
این پرامپت جامع‌ترین مرجع برای اصلاح دیاگرام است. تمام بخش‌های فوق باید در کد برنامه پیاده‌سازی شود تا نتیجه نهایی یک P&ID حرفه‌ای و استاندارد‌شده باشد.